<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <meta name="robots" content="noindex, nofollow">
  <title>5.14 AI as a medical device · Public Health &amp; Epidemiology</title>
  <link rel="stylesheet" href="../../assets/vendor/katex/katex.min.css">
  <link rel="stylesheet" href="../../assets/css/style.css">
  <script defer src="../../assets/vendor/katex/katex.min.js"></script>
  <script defer src="../../assets/vendor/katex/auto-render.min.js"></script>
  <script defer src="../../assets/js/math.js"></script>
  <script defer src="../../assets/js/progress.js"></script>
  <script defer src="../../assets/js/viz.js"></script>
  <script defer src="../../assets/js/widgets/5-14.js"></script>
</head>
<body>
<header class="site-header">
  <div class="inner">
    <nav class="breadcrumb">
      <a href="../../index.html">Curriculum</a><span aria-hidden="true">›</span>
      <a href="../../index.html#block-5">Block 5</a>
    </nav>
  </div>
</header>

<main>
  <p class="lecture-number">Lecture 5.14</p>
  <h1>AI as a medical device: FDA, EU and SFDA regulation; managing model updates</h1>
  <div class="lecture-meta">
    <span>Block 5 · Pharmacoepidemiology, real-world evidence, regulatory science and AI evaluation</span>
  </div>

  <div class="callout key">
    <div class="callout-title">The point</div>
    <p>An AI model that diagnoses, predicts or monitors disease is a medical device, and its <strong>intended use</strong> decides how hard regulators look. In the US almost all AI devices reach the market through the 510(k) route, which asks for similarity to an existing device, not proof of patient benefit. Learning models create a new problem: every retrain is a change to a cleared device. The FDA’s answer is the <strong>predetermined change control plan</strong> (PCCP). The EU’s answer is still being phased in, and the SFDA has its own AI guidance. Project 5B uses the FDA’s public list of AI devices to measure how much of this rests on evidence of impact rather than retrospective accuracy.</p>
  </div>

  <nav class="toc">
    <h2>Contents</h2>
    <ol>
      <li><a href="#samd">When software is a medical device</a></li>
      <li><a href="#fda">FDA pathways: 510(k), De Novo, PMA</a></li>
      <li><a href="#list">The FDA AI-enabled device list as a dataset</a></li>
      <li><a href="#pccp">Locked versus adaptive models, and the PCCP</a></li>
      <li><a href="#gmlp">Good Machine Learning Practice</a></li>
      <li><a href="#eu">The EU: MDR Rule 11 and the AI Act</a></li>
      <li><a href="#sfda">Saudi Arabia: the SFDA’s AI guidance</a></li>
      <li><a href="#evidence">What regulation means for evidence</a></li>
      <li><a href="#check">Check yourself</a></li>
      <li><a href="#sources">Sources</a></li>
    </ol>
  </nav>

  <!-- ===================================================== -->
  <section class="concept" id="samd">
    <h2>1. When software is a medical device</h2>
    <p class="point">Software is a medical device when its intended purpose is medical, and its risk class depends on how serious the condition is and how much the clinician relies on the output.</p>

    <div class="facets">
      <p>The International Medical Device Regulators Forum (IMDRF) defines <strong>software as a medical device</strong> (SaMD) as software intended for one or more medical purposes that performs them without being part of a hardware device. An AI-ECG running in the cloud is SaMD; the same algorithm inside an ECG cart is software <em>in</em> a device. IMDRF’s 2014 framework grades risk on two axes: the state of the condition, and the significance of the information to the decision.</p>
      <p><strong class="lead">Why it matters.</strong> Intended use is set by the manufacturer’s claims and labelling, not by what the code could do. The same model labelled “for research” or “wellness” and labelled “to detect low ejection fraction” are different regulatory objects.</p>
      <p><strong class="lead">How to read it.</strong> In the table below, category IV is the highest risk. Most diagnostic AI sits in categories II–III.</p>
    </div>

    <div class="table-wrap">
      <table>
        <thead><tr><th>State of the condition</th><th>Treat or diagnose</th><th>Drive clinical management</th><th>Inform clinical management</th></tr></thead>
        <tbody>
          <tr><td><strong>Critical</strong></td><td>IV</td><td>III</td><td>II</td></tr>
          <tr><td><strong>Serious</strong></td><td>III</td><td>II</td><td>I</td></tr>
          <tr><td><strong>Non-serious</strong></td><td>II</td><td>I</td><td>I</td></tr>
        </tbody>
      </table>
    </div>

    <div class="callout trap">
      <div class="callout-title">Trap</div>
      <p>“It only supports the clinician, so it isn’t a device.” In the US, some clinical decision support escapes device regulation, and the FDA revised that guidance in January 2026. But one of the statutory conditions is that the software does not analyse a medical image or a physiological signal. An AI that reads ECG waveforms is a device however it is framed.</p>
    </div>

    <div class="callout analogy">
      <div class="callout-title">Analogy</div>
      <p>A kitchen knife and a scalpel can be made of the same steel. What makes one a medical device is what the maker says it is for.</p>
    </div>
  </section>

  <!-- ===================================================== -->
  <section class="concept" id="fda">
    <h2>2. FDA pathways: 510(k), De Novo, PMA</h2>
    <p class="point">Nearly all FDA-authorised AI devices were cleared because they resemble an earlier device, not because a trial showed they help patients.</p>

    <div class="table-wrap">
      <table>
        <thead><tr><th>Pathway</th><th>For</th><th>What must be shown</th><th>Share of AI devices</th></tr></thead>
        <tbody>
          <tr><td><strong>510(k)</strong> (“cleared”)</td><td>Mostly class II (moderate risk)</td><td><em>Substantial equivalence</em> to a legally marketed predicate: same intended use, and differences that raise no new safety questions</td><td>About 96–97%</td></tr>
          <tr><td><strong>De Novo</strong> (“granted”)</td><td>Novel low-to-moderate risk, no predicate</td><td>Reasonable assurance of safety and effectiveness with special controls; creates a new device type that later 510(k)s can cite</td><td>About 2–3%</td></tr>
          <tr><td><strong>PMA</strong> (“approved”)</td><td>Class III (high risk)</td><td>Reasonable assurance of safety and effectiveness, usually with clinical data</td><td>About 1%</td></tr>
        </tbody>
      </table>
    </div>

    <div class="facets">
      <p><strong class="lead">Why it matters.</strong> A 510(k) usually rests on bench and retrospective performance testing. Predicates chain: a 2026 device may be equivalent to a 2021 device that was equivalent to a non-AI device from 2015.</p>
      <p><strong class="lead">How to read it.</strong> The submission number tells you the route: K for 510(k), DEN for De Novo, P for PMA. The public decision summary states the predicate, the intended use and the performance testing.</p>
      <p><strong class="lead">When it changes.</strong> A De Novo grant for a new type of AI device opens the cheaper 510(k) route to every competitor that follows.</p>
    </div>

    <div class="callout example">
      <div class="callout-title">Example · Project 5B: the AI-ECG for low ejection fraction</div>
      <p>Anumana announced 510(k) clearance of its ECG-AI LEF algorithm, derived from the Mayo Clinic work in Lecture 2.15, in October 2023, after a Breakthrough Device designation. The clinical validation reported for clearance was a retrospective multi-site study of about 16,000 patients (sensitivity 84.5%, specificity 83.6%). The EAGLE cluster-randomised trial exists, and it is rare evidence of impact, but clearance did not depend on it. Most cardiovascular AI devices have only the first kind of evidence.</p>
    </div>

    <div class="callout trap">
      <div class="callout-title">Trap</div>
      <p>Reading “FDA-cleared” as “FDA-approved” or “proven to improve outcomes”. Clearance means the FDA agreed the device is substantially equivalent to a predicate for a stated use. That is a statement about the device, not about what happens to patients when clinicians use it.</p>
    </div>
  </section>

  <!-- ===================================================== -->
  <section class="concept" id="list">
    <h2>3. The FDA AI-enabled device list as a dataset</h2>
    <p class="point">The FDA publishes a downloadable list of AI-enabled devices it has authorised; each row links to a decision summary, and those summaries are Project 5B’s raw data.</p>

    <div class="facets">
      <p>The <strong>AI-Enabled Medical Device List</strong> on fda.gov (Medical Devices › Artificial Intelligence-Enabled Medical Devices), downloadable as CSV or Excel. Columns: date of final decision, submission number (linked to the FDA database entry and its summary), device, company, lead review panel and primary product code. The FDA finds devices by searching summaries and classifications for AI-related terms.</p>
      <p><strong class="lead">Why it matters.</strong> It is the closest thing to a sampling frame for regulated medical AI. By late 2025 it held about 1,250 devices; roughly three-quarters are radiology and about one in ten cardiovascular. It is updated periodically.</p>
      <p><strong class="lead">How to read it.</strong> The FDA says the list is <em>not comprehensive</em>: devices whose summaries do not use AI terms can be missed, and recent authorisations appear only after their summaries are published. The FDA has said it will explore tagging devices that use foundation models or large language models; as of late 2026 that is not a column.</p>
    </div>

    <pre><code>library(readr); library(dplyr); library(janitor); library(lubridate)
ai &lt;- read_csv("ai-enabled-devices.csv") |&gt; clean_names()   # downloaded from the FDA page
names(ai)                                                     # check headers: they can change
cv &lt;- ai |&gt;
  filter(panel_lead == "Cardiovascular") |&gt;
  mutate(decided = mdy(date_of_final_decision),
         pathway = case_when(startsWith(submission_number, "DEN") ~ "De Novo",
                             startsWith(submission_number, "K")   ~ "510(k)",
                             startsWith(submission_number, "P")   ~ "PMA"))
count(cv, year = year(decided), pathway)</code></pre>
    <p>This reads the download, standardises the column names, keeps the cardiovascular panel, derives the pathway from the submission number and counts by year. The real work comes next: opening each decision summary and coding its evidence (Section 8).</p>

    <div class="table-wrap">
      <table>
        <thead><tr><th>Review</th><th>Devices</th><th>Main finding</th></tr></thead>
        <tbody>
          <tr><td>Wu et al., <em>Nature Medicine</em> 2021</td><td>130 (2015–2020)</td><td>126 evaluated only retrospectively; none of the 54 high-risk devices had a prospective study; 93 did not report multi-site evaluation</td></tr>
          <tr><td>Chouffani El Fassi et al., <em>Nature Medicine</em> 2024</td><td>521</td><td>226 (43%) had no published clinical validation; 22 were validated in randomised trials</td></tr>
          <tr><td>Lee et al., <em>JAMA Health Forum</em> 2025</td><td>950</td><td>60 devices had 182 recall events; recalled devices often lacked clinical validation</td></tr>
        </tbody>
      </table>
    </div>

    <div class="callout trap">
      <div class="callout-title">Trap</div>
      <p>Treating “not in the decision summary” as “not done”. Summaries are short and inconsistent; some companies publish validation studies separately. Project 5B should search for publications for each device, and report the two sources separately.</p>
    </div>
  </section>

  <!-- ===================================================== -->
  <section class="concept" id="pccp">
    <h2>4. Locked versus adaptive models, and the PCCP</h2>
    <p class="point">A PCCP lets a manufacturer get a set of future model changes authorised in advance, with the testing rules written down, so each retrain does not need a new submission.</p>

    <div class="facets">
      <p>A <strong>locked</strong> algorithm gives the same output for the same input every time; an <strong>adaptive</strong> one changes with new data. Nearly all authorised AI devices are locked. Section 515C of the US Food, Drug, and Cosmetic Act, added in 2022, lets the FDA authorise a PCCP. The FDA’s final guidance for AI-enabled devices was issued in December 2024 and reissued in August 2025. A PCCP has three parts: a <strong>description of modifications</strong>, a <strong>modification protocol</strong> (data, retraining, testing methods and pre-set acceptance criteria) and an <strong>impact assessment</strong> of benefits and risks.</p>
      <p><strong class="lead">Why it matters.</strong> Without a PCCP, a change that could significantly affect safety or effectiveness needs a new 510(k) or a PMA supplement. With one, changes specified in the plan and carried out by its protocol can ship without a new submission.</p>
      <p><strong class="lead">How to read it.</strong> The guidance names three kinds of acceptable change: performance changes from retraining on new data within the intended-use population; changes to inputs, such as new sources of the same signal type; and limited changes to use, such as a specific subpopulation within the original indication. Changes must keep the device within its intended use. The plan must say whether updates are automatic or manual, and global or local to a site.</p>
      <p><strong class="lead">When it changes.</strong> A change outside the plan, or a planned change that fails or departs from its protocol, falls back on the usual rules, which usually means a new submission. Labelling must say the device uses machine learning and has an authorised PCCP.</p>
    </div>

    <figure class="diagram">
      <div class="diagram-title">Diagram · The total product lifecycle of an AI device with a PCCP</div>
      <svg class="viz-svg" viewBox="0 0 640 440" role="img" aria-label="Lifecycle flow. Design and data under Good Machine Learning Practice lead to premarket review, where the device and its PCCP are authorised, then to the device in use. Real-world monitoring identifies a need for change. A planned change within the PCCP's description of modifications is tested against the protocol's pre-set acceptance criteria. If it passes, the new version is released with updated labelling and goes back into use. If it fails or the change was not in the plan, it goes back to premarket review as a new submission. A quality management system underlies every stage.">
        <defs>
          <marker id="l514-arrow" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto"><path d="M0,0L10,5L0,10Z" class="arrowhead"/></marker>
          <marker id="l514-arrow-acc" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto"><path d="M0,0L10,5L0,10Z" class="arrowhead accent"/></marker>
        </defs>

        <g class="s5"><rect x="20" y="30" width="160" height="70" rx="8" class="node-fill"/></g>
        <text x="100" y="58" text-anchor="middle" class="viz-bold">Design and data</text>
        <text x="100" y="78" text-anchor="middle" class="viz-small">GMLP principles</text>

        <g class="s4"><rect x="230" y="30" width="160" height="70" rx="8" class="node-fill"/></g>
        <text x="310" y="52" text-anchor="middle" class="viz-bold">Premarket review</text>
        <text x="310" y="70" text-anchor="middle" class="viz-small">510(k), De Novo or PMA</text>
        <text x="310" y="86" text-anchor="middle" class="viz-small">device + PCCP authorised</text>

        <g class="s1"><rect x="440" y="30" width="160" height="70" rx="8" class="node-fill"/></g>
        <text x="520" y="58" text-anchor="middle" class="viz-bold">Device in use</text>
        <text x="520" y="78" text-anchor="middle" class="viz-small">version n</text>

        <g class="s1"><rect x="440" y="170" width="160" height="62" rx="8" class="node"/></g>
        <text x="520" y="196" text-anchor="middle" class="viz-bold">Monitoring</text>
        <text x="520" y="216" text-anchor="middle" class="viz-small">performance, drift</text>

        <g class="s2"><rect x="230" y="170" width="160" height="62" rx="8" class="node"/></g>
        <text x="310" y="196" text-anchor="middle" class="viz-bold">Planned change</text>
        <text x="310" y="216" text-anchor="middle" class="viz-small">in the description?</text>

        <g class="s2"><rect x="230" y="290" width="160" height="62" rx="8" class="node"/></g>
        <text x="310" y="316" text-anchor="middle" class="viz-bold">Protocol test</text>
        <text x="310" y="336" text-anchor="middle" class="viz-small">pre-set criteria met?</text>

        <g class="s1"><rect x="440" y="290" width="160" height="62" rx="8" class="node-fill"/></g>
        <text x="520" y="316" text-anchor="middle" class="viz-bold">Release n+1</text>
        <text x="520" y="336" text-anchor="middle" class="viz-small">labelling updated</text>

        <g class="s3"><rect x="20" y="290" width="160" height="62" rx="8" class="node"/></g>
        <text x="100" y="316" text-anchor="middle" class="viz-bold">Outside the plan</text>
        <text x="100" y="336" text-anchor="middle" class="viz-small">or failed the test</text>

        <line x1="180" y1="65" x2="226" y2="65" class="edge" marker-end="url(#l514-arrow)"/>
        <line x1="390" y1="65" x2="436" y2="65" class="edge" marker-end="url(#l514-arrow)"/>
        <line x1="520" y1="100" x2="520" y2="166" class="edge" marker-end="url(#l514-arrow)"/>
        <line x1="440" y1="201" x2="394" y2="201" class="edge" marker-end="url(#l514-arrow)"/>
        <line x1="310" y1="232" x2="310" y2="286" class="edge accent" marker-end="url(#l514-arrow-acc)"/>
        <text x="318" y="264" class="viz-small colour s1">yes</text>
        <line x1="390" y1="321" x2="436" y2="321" class="edge accent" marker-end="url(#l514-arrow-acc)"/>
        <text x="413" y="312" text-anchor="middle" class="viz-small colour s1">pass</text>
        <path d="M600,321 L624,321 L624,65 L604,65" class="edge accent" marker-end="url(#l514-arrow-acc)"/>
        <line x1="230" y1="321" x2="184" y2="321" class="edge" marker-end="url(#l514-arrow)"/>
        <text x="207" y="312" text-anchor="middle" class="viz-small viz-muted">fail</text>
        <path d="M230,215 L205,215 L205,286" class="edge" marker-end="url(#l514-arrow)"/>
        <text x="200" y="250" text-anchor="end" class="viz-small viz-muted">no</text>
        <path d="M100,290 L100,135 L290,135 L290,104" class="edge" stroke-dasharray="5 4" marker-end="url(#l514-arrow)"/>
        <text x="108" y="128" class="viz-small viz-muted">new marketing submission</text>

        <g class="s5"><rect x="20" y="380" width="580" height="44" rx="8" class="node-fill"/></g>
        <text x="310" y="399" text-anchor="middle" class="viz-small viz-bold">Underneath every stage: quality management system</text>
        <text x="310" y="415" text-anchor="middle" class="viz-small">(FDA QMSR, aligned with ISO 13485 since February 2026), risk management, post-market surveillance</text>
      </svg>
      <figcaption>The teal loop is what a PCCP buys: planned, tested changes return to use without a trip back to the FDA. Anything else goes back through premarket review. Monitoring is what tells you a change is needed (Lecture 5.16).</figcaption>
    </figure>

    <div class="widget" data-widget="pccp-sandbox">
      <div class="widget-title">PCCP sandbox: can this update ship?</div>
      <p class="widget-note" style="margin:0 0 0.8rem">An AI-ECG device was cleared with a PCCP. For each proposed change, pick what the manufacturer must do, then read the feedback, which follows FDA’s own examples.</p>
    </div>

    <div class="callout trap">
      <div class="callout-title">Trap</div>
      <p>“A PCCP lets the model keep learning on its own.” The FDA says it will consider automatically implemented updates, with clear guardrails, but a PCCP is mostly a pre-agreed plan for <em>manual</em>, periodic retraining with fixed tests. It also does not cover new intended uses. The FDA’s broader draft guidance on lifecycle management of AI-enabled devices (January 2025) was still a draft as of late 2026.</p>
    </div>

    <div class="callout ml">
      <div class="callout-title">From your ML background</div>
      <p>A modification protocol is a pre-registered evaluation plan for your CI/CD pipeline: fixed data sources, a sequestered test set that retraining never touches, the metrics, and non-inferiority margins written down before you see results. The regulatory novelty is not the retraining; it is committing to the acceptance criteria in advance, as a trial pre-specifies its primary analysis (Lecture 5.8).</p>
    </div>
  </section>

  <!-- ===================================================== -->
  <section class="concept" id="gmlp">
    <h2>5. Good Machine Learning Practice</h2>
    <p class="point">Ten short principles, agreed by the FDA, Health Canada and the UK’s MHRA, set out what regulators expect of how an AI device is built and tested.</p>

    <div class="facets">
      <p>The Good Machine Learning Practice (GMLP) guiding principles were published in October 2021. The IMDRF adopted a nearly identical set as a final document (N88) in January 2025. The same three agencies later issued joint principles on PCCPs and on transparency.</p>
      <p><strong class="lead">Why it matters.</strong> They are not binding rules, but reviewers in many countries use them as the checklist behind their questions. Four of them bear directly on the kind of evidence you will appraise.</p>
    </div>

    <div class="table-wrap">
      <table>
        <thead><tr><th>Principle</th><th>What a reviewer, or Project 5B, checks</th></tr></thead>
        <tbody>
          <tr><td>Datasets represent the intended patient population</td><td>Age, sex, ethnicity and disease-severity mix; sites and device makes</td></tr>
          <tr><td>Training data are independent of test sets</td><td>No patient, site or time overlap; how the split was made</td></tr>
          <tr><td>Focus on the performance of the human–AI team</td><td>Reader studies with and without the AI, not AI versus clinician</td></tr>
          <tr><td>Testing under clinically relevant conditions</td><td>Prospective use in the intended workflow, not archived data only</td></tr>
        </tbody>
      </table>
    </div>

    <div class="callout trap">
      <div class="callout-title">Trap</div>
      <p>Quoting “AI matched cardiologists” as evidence for the human–AI team principle. A standalone comparison says nothing about what happens when a busy clinician sees the AI’s output. Automation bias, over-reliance and alert fatigue only show up when the team is studied.</p>
    </div>
  </section>

  <!-- ===================================================== -->
  <section class="concept" id="eu">
    <h2>6. The EU: MDR Rule 11 and the AI Act</h2>
    <p class="point">In the EU, Rule 11 of the Medical Device Regulation pushes most diagnostic software into class IIa or higher, and those AI devices are also “high-risk” under the AI Act, whose duties for them now start in August 2028.</p>

    <div class="facets">
      <p><strong>Rule 11</strong> (MDR Annex VIII): software that informs diagnostic or therapeutic decisions is class IIa, IIb if a wrong decision could cause serious deterioration or surgery, and III if it could cause death or irreversible deterioration. Monitoring software is IIa, or IIb for vital parameters where changes could mean immediate danger. Everything else is class I. The <strong>AI Act</strong> (Regulation (EU) 2024/1689) treats an AI system as high-risk under Article 6(1) when it is, or is a safety component of, a product that needs third-party (notified body) assessment under laws such as the MDR.</p>
      <p><strong class="lead">Why it matters.</strong> High-risk status adds AI-specific duties on top of the MDR: risk management, data governance, technical documentation, logging, transparency to users, human oversight, accuracy and robustness, and post-market monitoring. A single notified-body conformity assessment is meant to cover both laws.</p>
      <p><strong class="lead">How to read it.</strong> Under the AI Act, a change pre-determined by the provider and assessed at the initial conformity assessment is not a “substantial modification” (Article 43(4)), which is the EU’s nearest equivalent to a PCCP.</p>
    </div>

    <div class="table-wrap">
      <table>
        <thead><tr><th>Date</th><th>What applies (as of late 2026)</th></tr></thead>
        <tbody>
          <tr><td>1 August 2024</td><td>AI Act enters into force</td></tr>
          <tr><td>27 July 2026</td><td>Digital Omnibus on AI (Regulation (EU) 2026/1744) in force, moving the high-risk deadlines</td></tr>
          <tr><td>2 August 2026</td><td>General date of application for most other provisions</td></tr>
          <tr><td>2 December 2027</td><td>Stand-alone high-risk uses listed in Annex III (was August 2026)</td></tr>
          <tr><td>2 August 2028</td><td>High-risk duties for AI in products under Annex I, including medical devices (was August 2027)</td></tr>
        </tbody>
      </table>
    </div>

    <div class="widget" data-widget="rule11">
      <div class="widget-title">Rule 11 walkthrough: from intended purpose to class</div>
      <p class="widget-note" style="margin:0 0 0.8rem">Classify an AI-ECG that flags probable low ejection fraction to prompt an echo. Try “Serious harm” and then “Less serious” for a missed case. Then switch to a monitoring tool and to non-AI software, and watch the AI Act status change.</p>
    </div>

    <div class="callout trap">
      <div class="callout-title">Trap</div>
      <p>Assuming the EU rules are settled. As of late 2026, two proposals are still moving: the Commission’s December 2025 targeted revision of the MDR would rewrite Rule 11 so that most software defaults to class I, and a separate proposal would move the MDR into the AI Act’s lighter Section B. Neither is law. Write “as of” next to every EU date you cite.</p>
    </div>
  </section>

  <!-- ===================================================== -->
  <section class="concept" id="sfda">
    <h2>7. Saudi Arabia: the SFDA’s AI guidance</h2>
    <p class="point">The SFDA requires marketing authorisation for AI devices and asks for clinical evidence at every risk class, with an explicit demand for local validation of devices approved elsewhere.</p>

    <div class="facets">
      <p>SFDA guidance <strong>MDS-G010</strong>, <em>Guidance on Artificial Intelligence (AI) and Machine Learning (ML) technologies based Medical Devices</em> (version 1.0, dated November 2022, published January 2023). It covers AI and ML that diagnose, manage or predict disease, and sets out what is needed for Medical Device Marketing Authorization (MDMA).</p>
      <p><strong class="lead">Why it matters.</strong> It follows the IMDRF clinical evaluation model of three steps: a valid clinical association, analytical (technical) validation and clinical validation, which apply to every risk class.</p>
      <p><strong class="lead">How to read it.</strong> It is more explicit than the FDA on some evidence points, and less developed on updates: it has no PCCP mechanism. Changes go through the general change-notification rules (the last row of the table below).</p>
    </div>

    <div class="table-wrap">
      <table>
        <thead><tr><th>Area</th><th>What MDS-G010 asks for</th></tr></thead>
        <tbody>
          <tr><td>Reference datasets</td><td>Prevalence that reflects the target population; several centres; demographics matching the target region; not publicly available, so the model cannot have trained on them</td></tr>
          <tr><td>Generalisability</td><td>Multisite investigation, subgroup analyses, justified sample size, local validation of devices developed and approved in other jurisdictions</td></tr>
          <tr><td>Impact</td><td>Compare clinicians with and without the device, not clinicians against the device; prefer prospective real-world studies</td></tr>
          <tr><td>Changes</td><td>Notify the SFDA through its electronic system within 10 days of a significant change, 30 days for a non-significant one</td></tr>
        </tbody>
      </table>
    </div>

    <div class="callout gulf">
      <div class="callout-title">In the Gulf</div>
      <p>The local-validation requirement matters for Project 5B’s framing. An FDA-cleared AI-ECG validated in US hospitals still needs evidence that it performs in Saudi patients, whose age structure, ancestry and disease mix differ (Lecture 5.13, Section 4). The curriculum adds the SFDA device register to Project 5B only if its entries can be searched publicly; check that in week 65.</p>
    </div>

    <div class="callout trap">
      <div class="callout-title">Trap</div>
      <p>Quoting the guidance’s example cut-offs (metrics below 0.6 “unsuitable”, above 0.81 “admissible for clinical validation”) as SFDA thresholds. The document labels them a device-dependent example, “not a rule”.</p>
    </div>
  </section>

  <!-- ===================================================== -->
  <section class="concept" id="evidence">
    <h2>8. What regulation means for evidence</h2>
    <p class="point">Regulators mostly certify that a device measures what it claims to; whether using it improves care is a separate question, answered by the designs in Lecture 5.15.</p>

    <div class="facets">
      <p>A ladder of evidence for an AI device, which Project 5B codes for each device. Each rung answers a different question, as in Lecture 5.13’s diagram.</p>
      <p><strong class="lead">Why it matters.</strong> Health systems, HTA bodies and payers need the upper rungs. The 510(k) route rarely requires them, so they are often missing.</p>
      <p><strong class="lead">When it changes.</strong> A PCCP makes this harder to track. Version n+1 may differ from the version whose study you read, and the public record of what changed is thin. Post-deployment monitoring (Lecture 5.16) becomes part of the evidence, not an afterthought.</p>
    </div>

    <div class="table-wrap">
      <table>
        <thead><tr><th>Evidence level</th><th>Question</th><th>Typical design</th></tr></thead>
        <tbody>
          <tr><td><strong>1. Retrospective accuracy</strong></td><td>Does it agree with the reference standard on archived data?</td><td>Standalone performance on a held-out or external dataset</td></tr>
          <tr><td><strong>2. Prospective accuracy</strong></td><td>Does it work on consecutive patients in the real workflow?</td><td>Prospective diagnostic accuracy study (STARD)</td></tr>
          <tr><td><strong>3. Impact on care</strong></td><td>Does using it change decisions, diagnoses or process?</td><td>Cluster or stepped-wedge trial; DiD on rollouts (5.15)</td></tr>
          <tr><td><strong>4. Patient outcomes</strong></td><td>Are patients better off?</td><td>Randomised trial with clinical end-points</td></tr>
        </tbody>
      </table>
    </div>

    <div class="callout example">
      <div class="callout-title">Example · Coding one device</div>
      <p>For the AI-ECG low-EF device: level 1 is met by the retrospective multi-site clearance study, and level 3 by EAGLE, which raised new low-EF diagnoses in primary care, with one caveat: EAGLE tested the Mayo Clinic research version, so record whether it matches the cleared product (see the trap below). Level 4, fewer heart failure admissions or deaths, has not been shown. Most cardiovascular devices on the list will stop at level 1. That gap is Project 5B’s finding.</p>
    </div>

    <div class="callout trap">
      <div class="callout-title">Trap</div>
      <p>Grading a device by its best study when the study tested a different version or intended use. Match the evidence to the cleared indication and, where possible, the cleared version. A trial of a research prototype in one health system is not automatically evidence for the commercial product.</p>
    </div>
  </section>

  <!-- ===================================================== -->
  <section class="concept" id="check">
    <h2>Check yourself</h2>
    <ol class="exercises">
      <li>
        <p>A start-up says its app, which uses AI to read smartwatch ECGs and tells users “possible AF, see a doctor”, is “just wellness” and needs no clearance. How do you respond?</p>
        <details class="answer">
          <summary>Show answer</summary>
          <div><p>The claim to detect a possible arrhythmia is a medical purpose, and the software analyses a physiological signal, so it is a medical device whatever it is called. Its intended use and labelling determine the class, not the marketing language.</p></div>
        </details>
      </li>
      <li>
        <p>A colleague says, “Over 95% of AI devices are cleared by 510(k), so they must be low risk and well tested.” What is wrong with each half?</p>
        <details class="answer">
          <summary>Show answer</summary>
          <div><p>510(k) devices are mostly moderate risk (class II), not low. And the route tests substantial equivalence to a predicate, usually with bench and retrospective data. It does not require prospective or outcome evidence, which reviews of the list show is uncommon.</p></div>
        </details>
      </li>
      <li>
        <p>Under its PCCP, a manufacturer retrains on new data and specificity improves, but it used a new labelling method not in the protocol. Can it ship the update without going back to the FDA?</p>
        <details class="answer">
          <summary>Show answer</summary>
          <div><p>No. A planned change that is not carried out by the authorised protocol is a deviation, and the FDA’s guidance treats it like a change outside the plan: it likely needs a new submission. The protocol, not the result, is what was authorised.</p></div>
        </details>
      </li>
      <li>
        <p>An EU hospital asks whether the AI Act’s high-risk duties already apply to the class IIa AI-ECG it bought. What do you tell it, as of late 2026?</p>
        <details class="answer">
          <summary>Show answer</summary>
          <div><p>The device is high-risk under the AI Act because it needs notified-body assessment under the MDR. But since the Digital Omnibus on AI, those duties apply from 2 August 2028, not 2027. The MDR applies now. Pending proposals could still change both Rule 11 and how the AI Act applies to devices, so check again before relying on it.</p></div>
        </details>
      </li>
      <li>
        <p>For Project 5B you find a cardiovascular AI device whose decision summary reports only an AUC on 800 retrospective cases from two US sites. How do you code it, and what would change your coding?</p>
        <details class="answer">
          <summary>Show answer</summary>
          <div><p>Level 1, retrospective accuracy, with a small, two-site, single-country test set and no calibration or subgroup data. Search the literature: a published prospective accuracy study would move it to level 2, and a trial of its use on diagnoses or outcomes to level 3 or 4. Check that any study matches the cleared version and intended use.</p></div>
        </details>
      </li>
    </ol>
  </section>

  <section id="sources" class="sources">
    <h2>Sources</h2>
    <ul>
      <li>IMDRF SaMD Working Group, “Software as a Medical Device: Key Definitions” (N10, 2013); “Possible Framework for Risk Categorization and Corresponding Considerations” (N12, 2014); “Clinical Evaluation” (N41, 2017).</li>
      <li>US FDA, <em>Marketing Submission Recommendations for a Predetermined Change Control Plan for Artificial Intelligence-Enabled Device Software Functions</em>, final guidance (issued 4 December 2024; reissued 18 August 2025), including Appendix B examples.</li>
      <li>US FDA, <em>Artificial Intelligence-Enabled Device Software Functions: Lifecycle Management and Marketing Submission Recommendations</em>, draft guidance (January 2025).</li>
      <li>US FDA, <em>Proposed Regulatory Framework for Modifications to AI/ML-Based Software as a Medical Device</em>, discussion paper (2019); <em>AI/ML-Based SaMD Action Plan</em> (2021).</li>
      <li>US FDA, <em>Deciding When to Submit a 510(k) for a Software Change to an Existing Device</em> (2017); <em>Clinical Decision Support Software</em>, revised guidance (January 2026).</li>
      <li>US FDA, Artificial Intelligence-Enabled Medical Devices list (fda.gov), with downloadable CSV/Excel.</li>
      <li>FDA, Health Canada &amp; MHRA, <em>Good Machine Learning Practice for Medical Device Development: Guiding Principles</em> (October 2021); IMDRF AIML Working Group, N88 (2025).</li>
      <li>Regulation (EU) 2017/745 on medical devices, Annex VIII, Rule 11; MDCG 2019-11 rev. 1, <em>Qualification and classification of software</em> (2025).</li>
      <li>Regulation (EU) 2024/1689 (Artificial Intelligence Act), Articles 6, 9–15, 43; Regulation (EU) 2026/1744 (Digital Omnibus on AI).</li>
      <li>Saudi Food and Drug Authority, MDS-G010, <em>Guidance on Artificial Intelligence (AI) and Machine Learning (ML) technologies based Medical Devices</em>, version 1.0.</li>
      <li>Wu et al., “How medical AI devices are evaluated: limitations and recommendations from an analysis of FDA approvals”, <em>Nature Medicine</em> (2021).</li>
      <li>Chouffani El Fassi et al., “Not all AI health tools with regulatory authorization are clinically validated”, <em>Nature Medicine</em> (2024).</li>
      <li>Lee et al., “Early recalls and clinical validation gaps in artificial intelligence-enabled medical devices”, <em>JAMA Health Forum</em> (2025).</li>
      <li>Yao et al., “Artificial intelligence-enabled electrocardiograms for identification of patients with low ejection fraction: a pragmatic, randomized clinical trial” (EAGLE), <em>Nature Medicine</em> (2021).</li>
    </ul>
  </section>

  <nav class="pager">
    <a class="prev" href="5-13-prediction-models.html"><small>Previous</small>5.13 Prediction models in health</a>
    <a class="next" href="5-15-causal-evaluation-deployed-ai.html"><small>Next</small>5.15 Causal evaluation of deployed AI</a>
  </nav>
</main>

<footer class="site-footer"><div class="inner">Public Health &amp; Epidemiology Curriculum</div></footer>
</body>
</html>
